# Водоподготовка: основания расчётов и записи соли

## Расчёт ресурса БАРЬЕР

Начальная настройка количества пользователей — 3. При обновлении применяется сохранённый выбор, без принудительной замены пользовательских настроек.

Официальная таблица для «Смягчения», трёх человек и входной жёсткости до 3 / до 4 / до 5 мг-экв/л даёт 2 / 1,5 / 1 месяц. Таблица в коде верна; в beta003 исправлено исходное число пользователей для новых настроек.

Нужна жёсткость на входе БАРЬЕР, то есть после предшествующего умягчителя. Число капель титрационного теста без шкалы и единиц конкретного производителя не является автоматически мг-экв/л. Неизвестная жёсткость или значения вне таблицы оставляют автоматический срок неопределённым; доступна ручная настройка. Доза соли и промывочный расход умягчителя в этом расчёте не участвуют.

## «Ёлка»: справочные и фактические величины

В руководстве производителя 10.2025 для WSC-0,5-Rx-(SC), таблица 1, указаны 12 л смолы, рабочая обменная ёмкость 14,4 г-экв и заводская доза соли 1,5 кг/регенерацию. Эти параметры не доказывают комплектацию и настройки другого года выпуска.

В панели 1,5 кг остаётся редактируемой справочной дозой. Автоматического списания нет: для фактического остатка нужны измеренная доза, исправный забор рассола, известный начальный запас и число завершённых регенераций. Отработавший цикл при неисправном заборе рассола не доказывает расход паспортной дозы. Возраст смолы не переводится в процент потери ёмкости без проверки.

`check_days=6` — напоминание осмотреть соль. Предельный интервал по времени не означает ровно шесть дней между регенерациями: объёмное управление может запустить цикл раньше. Рабочий остаток на дисплее клапана не является подтверждённым полным ресурсом.

Масса и дата засыпки фиксируются пользователем через «Записать досыпку». Такая запись не подтверждает автоматически состояние «достаточно» и не создаёт вычисленный остаток в кг. «Сохранить настройки соли» меняет только справочную дозу и напоминание.

## Источники

Проверены 27.10.2026:

- [Библиотека производителя «Ёлка»](https://xn--80atc1g.xn--p1ai/library/certificates/) — руководство WSC-0,5…1,5-Rx-(SC), 10.2025, таблица 1 и §5.4.
- [Руководство БАРЬЕР ЭКСПЕРТ](https://www.barrier.ru/images/manuals/BARRIER_EXPERT_instruction.pdf) — таблица периодичности замены, страница 11.

## Приёмка сохранения

В `0.2.0-beta003` отдельный single-flight запрос чтения не блокирует нажатие записи: действие ждёт его окончания. Досыпка добавляется в актуальную историю; редактирование настроек сохраняет исходную ревизию для обнаружения конфликтов. Повторное нажатие при активном запросе не создаёт вторую отправку. Результат виден в карточке соли. После подтверждения очищается только неизменённое отправленное поле; новый черновик остаётся, даже если введена та же масса.

Автотесты покрывают гонку чтения/записи, отказ, повторное нажатие, новый черновик, конфликт ревизий и отображение сохранённых данных. Проверка на физическом iPhone и повторная загрузка установленной интеграции после обновления остаются отдельной приёмкой. При неоднозначном сетевом таймауте следует проверить историю перед ручной повторной записью; автоматического повтора записи нет.
